<!DOCTYPE html>
<html data-page-node-id="W12alJk6txyMLYZS07hNv5" lang="zh-CN">
<head data-page-node-id="K1LLRDqW5vx76iwBnN9q4u">
<script data-page-node-id="14vywnXkiPtkSGQdQIudNA" src="data:," data-removed-inject="1"></script>
<meta data-page-node-id="EsKTAnIhkCgFPRygONTEfV" charset="UTF-8">
<meta data-page-node-id="WyOKc1h4Zo8FHXZJqxRKDy" content="width=device-width,initial-scale=1" name="viewport">
<title data-page-node-id="mZtVxfspASM3YDzkISs1i7" data-pnid-children="AZalnXMuMPU9BO3QQDSQcA">机房巡检记录结构化与巡检日报 —— 三个月的纸质表翻出同一台空调报了三次</title>
<link data-page-node-id="ltwMLu7AoxRaPgPcNs4tgO" href="_assets/shared/style.css" rel="stylesheet">
<style data-page-node-id="JY73lZR3HOEAPHtbZxiSeh" data-pnid-children="yfMB56huE4N3PyFtWu3KkW" id="wbBackTopStyle">
/* 回到顶部：滚动容器是当前场景页自身（详情模式下主站外层滚动已锁定）；规格对齐主站 .back-top */
.wb-back-top{position:fixed;right:28px;bottom:28px;width:44px;height:44px;border:1px solid var(--line,#e3e8ef);border-radius:50%;background:var(--surface,#fff);box-shadow:0 4px 16px rgba(26,35,50,.12);display:flex;align-items:center;justify-content:center;color:var(--blue-d,#00755f);cursor:pointer;opacity:0;visibility:hidden;pointer-events:none;transform:translateY(8px);transition:opacity .25s ease,transform .25s ease,visibility .25s;z-index:90}
.wb-back-top.show{opacity:1;visibility:visible;pointer-events:auto;transform:translateY(0)}
.wb-back-top:hover{border-color:var(--blue,#00c29a);box-shadow:0 6px 20px rgba(26,35,50,.17);transform:translateY(-2px)}
.wb-back-top:focus-visible{outline:2px solid var(--blue-d,#00755f);outline-offset:3px}
@media(max-width:640px){.wb-back-top{right:16px;bottom:calc(16px + env(safe-area-inset-bottom,0px))}}
@media(prefers-reduced-motion:reduce){.wb-back-top{transition:none}}
</style>
</head>
<body data-page-node-id="1Z3KhfnLHmBRVSb8HvGcWE">

<div data-page-node-id="Pff1HXBykdF5EpjSF1wyFm" class="wrap">
<section data-page-node-id="JigIGTGgASyaDSOUqbIixP" class="page-hero">


<h1 data-page-node-id="evUIbkXx5zo59SEJFqZzVL"><!--pnid:28qZXAcTqay2AitL6A1oql-->机房巡检记录结构化与巡检日报 —— 三个月的纸质表翻出同一台空调报了三次</h1>
<p data-page-node-id="cdz0NP7HhhaKdEvTqUvsDF" class="lead"><!--pnid:w1oeJ6RHRGpV5UlWQMNKeD-->巡检表抄完就锁进铁皮柜 · 真正值钱的隐患记录从此没人再见第二次</p>
</section><nav data-page-node-id="CQ7No1s1ccpVnjziZG1UDl" class="subnav"><a data-page-node-id="80AAoDyZ4NRwv4WxYT2FYd" class href="场景引入.html"><!--pnid:qAtPbO5ozjFhtaeR6FTgqp-->场景引入</a><a data-page-node-id="9WrYgQLc4M9FyK5qcLE699" class="on" href="#"><!--pnid:lK4RlNgOm6RzH6PYG08f6M-->Live Demo</a></nav>
<section data-page-node-id="YsgjO75YydzdZKZvCk2oJZ" class="notice warn"><div data-page-node-id="JhBIW8hp3S8jw09JY4L5xV" class="icon"><!--pnid:yfBD5nUTfB7amCb2qGOAMo-->!</div><div data-page-node-id="ASmZ2TnO9Co9ge75WWpsMO">
<b data-page-node-id="U6e1ENx2irajZW3vJxlKAg"><!--pnid:Vd7B36FXPUEboqtZAdMPje-->演示模式 · 可视化预演</b>
<p data-page-node-id="EZGBbabG5poVaW8f5c2ox6"><!--pnid:BdMQ9uPnLyC9sfYbQLrajK-->本页展示的是「应该怎么跑、每一步看什么、交付什么」，用的是真实业务格式的脱敏构造数据，
不宣称已接入客户生产系统，也不承诺任何效率提升百分比。
案例设定：云枢智算数据服务有限公司（虚构 · 河北张家口 · 186 人）4 号楼 8 月巡检。今日提交的是 8 月 19 日当班巡检，8 月 19 日 14:35 在 A12 模块巡检中发现列间空调 CRAC-A12-03 送风温度异常（19.4℃，标准 22±2℃），已报修。本日报需把当班异常、3 个月纸质巡检表翻出的隐患聚类、与动环告警的对齐缺口一并报出 —— 月底安全例会要交月度隐患汇总，经理会上会问同一台设备反反复复出过几次。</p></div></section>

<div data-page-node-id="zdXDxxr1zZLiUnmQJ2s4RD" class="kpi-row"><div data-page-node-id="Y3hcG6rzNlUumHC9yZpoOE" class="kpi"><div data-page-node-id="8kQzMVpPDvy28ysJLctlNl" class="k"><!--pnid:OG11jcpdSspepvCVoKEGN4-->输入素材</div><div data-page-node-id="LLMf2JGM0MvCObU81LukN4" class="v"><!--pnid:hpbfNwKcoEDXSvgy0BXEUS-->5 份（3 个月纸质表 + 动环 + 微信群）</div></div><div data-page-node-id="LWTE8OzVD3m59rnyzKbrY9" class="kpi"><div data-page-node-id="ZgMmN0S9FctI1zQtItb3XK" class="k"><!--pnid:vN06QEyqvWf2VKDWkJA5ZQ-->发现重复隐患</div><div data-page-node-id="1zOiLvykbm4LL4cSlkkNg4" class="v"><!--pnid:aHmWOsiB6CkU884GByTQ0N-->3 类（CRAC-A12-03 × 3 / 漏水痕迹 × 1 / 异响 × 1）</div></div><div data-page-node-id="EGO0XScWKnLIyH77sF0GY1" class="kpi"><div data-page-node-id="3I9vMZuaadHAQ1sGehnoPG" class="k"><!--pnid:bOdmpGCv5J3zPhJxo4vue1-->影响范围</div><div data-page-node-id="J679BnCOcZPSMZcLA5IDjo" class="v"><!--pnid:WtrtUIt18dLXNLpmxnmcSE-->5 柜 GPU（A12-R05~R09）</div></div><div data-page-node-id="bqJy9SuLgAU87B0IOol9kF" class="kpi"><div data-page-node-id="vgWzHkdZ34JPmBoNJshol6" class="k"><!--pnid:lhuAQAvRRGQXGyxkIOcJJD-->结论</div><div data-page-node-id="F2KGKxpFM7l1JBF7AFO0Ve" class="v"><!--pnid:hexTmTqN1lRtIMezPdYZwb-->暂缓提交 · 待 A12 区空调修复验收</div></div></div>

<div data-page-node-id="eg0XDkaL3ntoQsQFcguXbm" class="dstep" style="margin-top:22px">
<div data-page-node-id="XN7BQo0tgGz2GtaILEUXCT" class="dstep-h"><div data-page-node-id="3XBvYmOzUiI9eUHcPzyJwN" class="dstep-n io"><!--pnid:qcWPfnFKbcrUDjitIJukSz-->输入</div><div data-page-node-id="okRaYlrrRiQxOyEPIXicGQ"><h2 data-page-node-id="RquzTSQzyzk4bO2t5ZHStc"><!--pnid:jyhnpR0hr7eUWd66f9UzHR-->算力基础设施企业手上能拿到的东西</h2>
<div data-page-node-id="dYXNwGREXjXgI968Nztzv8" class="sd"><!--pnid:UvKvqROMrNpzvv4hLS4Igy-->不需要整理格式、不需要改文件名 · 直接拖进对话框</div></div></div>
<div data-page-node-id="jiGL3qPcKhCuosIVvYZCws" class="dstep-b"><div data-page-node-id="PpB2zNfeXb92XjpNtxJiLa" class="srcs"><div data-page-node-id="ybvYyRdcejXG6YjyZAMaBB" class="src"><div data-page-node-id="Tr9gfMre7gdciJ9yArakdK" class="fn"><!--pnid:B8BHG6PCBSSuLKDV8be8nM-->01_8月巡检记录_纸质拍照整理.xlsx</div><div data-page-node-id="tOEeo53ZfeKaEiiL49uOVZ" class="fd"><!--pnid:zvCGtK5YokDgwABHWtvIYl-->白班班长赵磊 8 月 19 日三次巡检（07:00 / 14:30 / 22:00）的纸质表照片整理成表，含温湿度、UPS、空调（22-26℃）、水浸、消防、门禁、液冷快插接头与 CDU 压力温度</div><span data-page-node-id="HLkU8x4ABvWz4Rs6HPPigM" class="fw"><!--pnid:tKVQZkIvH7sbzSW1QNmEG8-->白班班长维护 · 纸质本月归档，月底转扫描</span></div><div data-page-node-id="6x5cPIYGZiGPinAiMxJPnA" class="src"><div data-page-node-id="MblkHrmTS4RQ8xs4X7Ee64" class="fn"><!--pnid:ObkXoJZmpnQIV3L67jvVea-->02_动环告警导出_8月.xlsx</div><div data-page-node-id="ELheYUn6nUHMadV0ZyptM4" class="fd"><!--pnid:7vCULWENxmJ9nwmZU4bYVY-->动环后台告警记录（8 月 1-22 日），含 A12 区温湿度、UPS 状态、空调冷凝压力</div><span data-page-node-id="QGqQIAtwkacQdpXf0vd5rb" class="fw"><!--pnid:i0SbmRvWyInBXSHEZsy25E-->动环后台自动采集 · 值班不常看的系统数据</span></div><div data-page-node-id="UuFT4cT5Mk8SjdXg1ItxfL" class="src"><div data-page-node-id="fzYZpRKHQFLxnHkLXlIEc1" class="fn"><!--pnid:mEPnonHCBw089ty9UygQYa-->03_设备台账与维修记录.xlsx</div><div data-page-node-id="PxsnofctrgV1y5UHfseuOq" class="fd"><!--pnid:4wJqoYAIFZShIjEeN8orWp-->设备台账（位号统一编号）+ 8 月维修记录（含 WA-0821 工单与 4 次空调维修）</div><span data-page-node-id="4GzbvGO878xab4BzjFfhEf" class="fw"><!--pnid:c064VvPqOTUlzpqrztNcYs-->设备主管马建国维护 · 半年没更新</span></div><div data-page-node-id="M6ufDeOu1ruePzIbFqf3oN" class="src"><div data-page-node-id="2Em4lU5vxnTaBaENwuq1X7" class="fn"><!--pnid:qjL6OlN4PqQlDeAjhhaY9m-->04_维修报修群微信记录.txt</div><div data-page-node-id="a5FWoLLyE2Vt43JRV3b4aW" class="fd"><!--pnid:QE9IvfRzP1RMgJJTFL6mHH-->白班班长与空调维修师傅马师傅的微信对话，8.19-8.22 完整 6 段</div><span data-page-node-id="x65iZVNkNwgslGgvbK6fWT" class="fw"><!--pnid:0vuPnwxr4r3IjAEOVXuXXh-->赵磊与马师傅私下群 · 8 月 22 日归档</span></div><div data-page-node-id="EmqdAN1MTKuL0UrBpIQW6W" class="src star"><div data-page-node-id="LSpEkFptEOtg1qgurPorOh" class="fn"><!--pnid:H74a4cPdWW1Pwu7blFu9xA-->05_3个月巡检表_历史照片.xlsx</div><div data-page-node-id="CCIz5dYAR0ScRJnrUX5rNL" class="fd"><!--pnid:Zw8fCfp9tBHchwTTnvzro8-->5 月、6 月、7 月纸质巡检表照片整理成表，按 A12 区域与 CRAC-A12-03 位号聚类</div><span data-page-node-id="ZLjvf5Mm4vBragESvCfC6u" class="fw"><!--pnid:KOiDOlyGnQ35KiqX0Set09-->纸质扫描归档 · 3 个月内的才调得到</span></div></div><p data-page-node-id="bnD2urDj2mN42YRQIkhP1q" style="margin-top:12px"><b data-page-node-id="Xqn1FhaifkKpXvwhChXhJJ"><!--pnid:w1G0xPWMH4X5NIC7n5BmYk-->注意标橙色那一份 ——</b> <code data-page-node-id="OjxONkLyd8jrLmWY8mIqnA" data-pnid-children="e7fTx0vc4RtzIuBlpVvxqM" style="font-size:12px">05_3个月巡检表_历史照片.xlsx</code><!--pnid:j4IoulJEGWAkKnfOodloEx-->。它纸质扫描归档 · 3 个月内的才调得到，<b data-page-node-id="nWempTiNSjFYAakhEs2DCv"><!--pnid:2dL8431Mlyqc4PvPj9RXW2-->平时压根不在核对范围里</b><!--pnid:BeWuZ5kqGsLQFENIGtE3YR-->。这个场景的价值，很大一部分就来自把它读进来。</p></div></div>

<div data-page-node-id="LrzU1BHUD7SpgCLv4UVbgb" class="dstep">
<div data-page-node-id="UWweQODTqb0jXzU0maQEvP" class="dstep-h"><div data-page-node-id="H61TYyH6B1QgYbIjdkoLNk" class="dstep-n io"><!--pnid:7rjK8Uh3NdWRveKqvnlIds-->提示词</div><div data-page-node-id="ZiMyoLEUWPsfvJlZ1u5zsn"><h2 data-page-node-id="5KP7ltbx2xptl6HfQfBD3U"><!--pnid:q4KBVtElnwpsxNH6EsdRNY-->就说这么几句</h2>
<div data-page-node-id="EdxJe6uTiKQlTHXEPFFnTg" class="sd"><!--pnid:1C12gBIQqGFvNILDT9mt5i-->没有模板、没有表单 · 专业规则由 Skill 兜底</div></div></div>
<div data-page-node-id="ZmLwgbivWe4f1g28m3zxY2" class="dstep-b">
<div data-page-node-id="D9gl1tQXpY1Ls4mS4Fp73W" class="prompt" id="lp"><!--pnid:nmv11wAnGVdSZX9KgZFBSe-->这是机房最近三个月的巡检表照片、动环告警导出和微信报修记录。

帮我把它们整理成设备级的巡检台账，重点看同一台设备反复出现的问题。

空调 CRAC-A12-03 上个月就报过两次，这次 A12 区出的事跟它有没有关系，帮我从记录里找证据。

日报要能给值班长签字归档。拿不准的字迹和设备编号标出来我去现场核对，不要猜。<button data-page-node-id="Yfig0bYMAYvRb6rhhWKTHZ" class="copy" onclick="cp('lp',this)"><!--pnid:DlAgRRMdRnMKyTO6ebPrH3-->复制</button></div>
<p data-page-node-id="3NXou5Kx3uFdulLLWFZxlE"><!--pnid:5ys0GC4oNJYmAadqondvPq-->巡检的专业判断口径（哪些算隐患、哪些算正常波动）写在能力包里，客户只需要说清这是哪个机房、哪段时间。</p></div></div>

<div data-page-node-id="QxkkRN2Lue4ALSfqC0HP82" class="dstep">
<div data-page-node-id="XyMI0msr8Ebugb1NnJIfhI" class="dstep-h"><div data-page-node-id="gsuCU6saW4p7DSadwRIhP0" class="dstep-n io"><!--pnid:SfFWSjQk8LhDcxiEjXOnPV-->触发</div><div data-page-node-id="LLwdi23Cu6gL0MuvE6Ss35"><h2 data-page-node-id="bQPaSir2MhaNlk8XH1SLZ6"><!--pnid:n4sUgSx8Ki430qvaQ82DWa-->事情是这么来的</h2>
<div data-page-node-id="NcASjfIVIZw67n2YUDI1TD" class="sd"><!--pnid:Zs3xIHPJqVMKDrz33W0X2Q-->经理会问、上级会问、月底必问的一个问题</div></div></div>
<div data-page-node-id="mKLg0E4qUXKg48lYsTPQZl" class="dstep-b"><p data-page-node-id="uir8a9MfiHtk7VZZbeQiIG"><!--pnid:2Meh6Ogfzch8jpKNMcuCFS-->8 月 19 日白班巡检发现 A12 区空调异常 → 8 月 21 日凌晨 A12-R05~R08 GPU降频（故障 RCA 复盘报告初稿/GPU 利用率日报 的事件起点）→ 8 月 22 日空调修复。月底安全例会前，经理会在会上问：「A12 这台空调上个月是不是就报过？」答案是 3 个月内报了 6 次，全在纸质表里 — 而这 6 次没有任何一份整理过的文档能查。</p></div></div><div data-page-node-id="4vPcenhUa5xTSmd5KUb5Wd" class="dstep">
<div data-page-node-id="mByVvv9DtFLyDfeJZL9WAU" class="dstep-h"><div data-page-node-id="hsRTzYtANo5jtHeoEasXDL" class="dstep-n"><!--pnid:oYkOooXpmfhIMOlUOC0BFW-->1</div><div data-page-node-id="yhCyXsfYTcbD2avVOJ6Aw7"><h2 data-page-node-id="fwMCBHMqcogZNzrvcKkuTF"><!--pnid:jGknK2cWjKyr3qLQV82aWS-->素材校验 · 先判断这堆照片和截图能不能用</h2>
<div data-page-node-id="c7fpVE4laSBRdlR3fv7gkw" class="sd"><!--pnid:B38vVdO90n8W1jkBeTezdx-->5 份素材覆盖了 3 个月，但格式不一</div></div></div>
<div data-page-node-id="2I69GIyIModoGJ6EhP8Svr" class="dstep-b"><div data-page-node-id="6eNaRoQ0aiSDT6F8nqcx2l" class="tbl"><table data-page-node-id="PGVMk0Nt12wMdl0rMjJOyX"><thead data-page-node-id="fDkYS2ChUEwBoKGsbFZdpC"><tr data-page-node-id="8tTUkhtJEoILP6qRFq4UQ8"><th data-page-node-id="WSbP1Nbna5wDkirt2XuHs3"><!--pnid:FxtSDqbeO1tZXo3REi2mKO-->检查项</th><th data-page-node-id="DPnf9NZ4z2qypXwEea0ehl"><!--pnid:W8mASe0zmIVZbgx5kVuzZ2-->结果</th><th data-page-node-id="nMxlWQFBZb9GkeUvgFpj5Y"><!--pnid:JjnxWjlVpfts40TWL7p7Mh-->影响范围</th><th data-page-node-id="WexpQ8YubJvIIc6cuBLE18"><!--pnid:qwhlGVJexqsI7rIWkdeDnW-->处理</th></tr></thead><tbody data-page-node-id="u2H3DHAUDnWvUUV6KpT78W"><tr data-page-node-id="CVTlnReo3KwFEXgWRt8qbe"><td data-page-node-id="U5Y15LVAJh9KX8iBlrWYaW"><!--pnid:I8wjZX7wOdTrDbE96sr5YQ-->3 个月纸质巡检表照片</td><td data-page-node-id="EHa7okegRA1CaSDTIA0ZQ7"><span data-page-node-id="IguGI4pbxv7HieUeAGW7Ez" class="tag g"><!--pnid:IXMaOmPOJBUbR4MNSy2LFQ-->通过</span></td><td data-page-node-id="mBwypRK00brBZNCa3LqMw8"><!--pnid:JNPiQibTcrEJGoBXZP8tw5-->A12 区域 6 条记录可用</td><td data-page-node-id="qQfBVm7UHEDo0idnncFsN4"><!--pnid:w9ogbk0C1KACPBSaGs21MZ-->可继续</td></tr><tr data-page-node-id="ygiYAqyuOixKnfne3ZG5VG"><td data-page-node-id="qVM4jMD7zy3oPZMRQcqIUo"><!--pnid:KjkkDeTrCFniY3EiOzhEZ0-->动环告警导出</td><td data-page-node-id="NKlGyicAxITOt8MHfduJvP"><span data-page-node-id="QfIGmc4CVr8zxFCQwyIZ5S" class="tag g"><!--pnid:GS1piUD4WcSKkpWz1lzhKV-->通过</span></td><td data-page-node-id="Tb8QqpswvuwEYuDNGfqHkh"><!--pnid:aPoHBGys3OH6I8VLICIIYh-->8 月 1-22 日 12 条 A12 相关</td><td data-page-node-id="KmYCyhKBvUBsVdBoLC6f42"><!--pnid:0YkvwcjapHwb91Xb6E4i8p-->可继续</td></tr><tr data-page-node-id="BdM5MjxgDghVVY1GlgQWqQ"><td data-page-node-id="tB4ON1HDLMgUj6spTDzWwO"><!--pnid:zGII0klrByZLejnwohGpUB-->设备台账与维修记录</td><td data-page-node-id="fNhU7Ce2bqAqFFocEdjMm5"><span data-page-node-id="ThiFHHIBTmXTjyCoWhBm3R" class="tag g"><!--pnid:4eikPP4TUFNG6QvTbBPSao-->通过</span></td><td data-page-node-id="8cyt1vaCbxCWzKLkFkzfxz"><!--pnid:3km3X8HkkiEosiuxuufjKo-->8 月维修 1 次 + 累计 4 次</td><td data-page-node-id="V4bl4AAjSla9FWILRmwzgP"><!--pnid:lRU6GNGZSYKO1Pf6AvZZY2-->可继续</td></tr><tr data-page-node-id="ccXA3jW9csEmY8UEqb07DH"><td data-page-node-id="5dvBNtTcFn80OqiD0NddGe"><!--pnid:uzjB7yXEZA1W22rwJCTDQt-->维修报修微信群</td><td data-page-node-id="EIhEku1wVUjcJCoFPKgnOg"><span data-page-node-id="zV6l73XonOhS4mZJOYVFAA" class="tag g"><!--pnid:69rpapOi9Dtusp2lJz1hEo-->通过</span></td><td data-page-node-id="C1pMmOMded2RvTSmYeNj1C"><!--pnid:9JH5jEOIbBE0c0AbZAigyz-->8.19-8.22 完整 11 段对话</td><td data-page-node-id="YFmhdHK0DVYtZUNgcYPS93"><!--pnid:dPE94WMWbj4ZHysvh29B5c-->可继续</td></tr><tr data-page-node-id="mWrHyPOets2TCUdkmFdJc8"><td data-page-node-id="xKFIgvpOkj3b2Poo0ZO7tt"><!--pnid:rSZ7xSQx47d49qYihbGyHT-->7 月 25 日巡检记录</td><td data-page-node-id="YHY6KwYQeAOQh8CfAAxpi4"><span data-page-node-id="Od3nNdJ2MpQhulNN2gDXi4" class="tag a"><!--pnid:4dSzA7JWC098e0rgJjvPHh-->部分</span></td><td data-page-node-id="BVGfcGD6FWZvwW3EXwommY"><!--pnid:eVk6AtWTa5MSceyJf2vptb-->夜班孙倩记录，3 个月里仅 1 条</td><td data-page-node-id="OoLuycifd8kiSsX15mXLPT"><!--pnid:eJ1LwWfAWDZITXvLqVAYj5-->标为可分析样本</td></tr><tr data-page-node-id="jTTiCtkgIc3HjZC1Ek05LJ" class="sum"><td data-page-node-id="2RDlonKGlf9xfF1JKR17nX"><b data-page-node-id="qtGVijdLUsTAZ2OqwVtTyG"><!--pnid:QuuCQImFxl6r197T2ZcABf-->合计</b></td><td data-page-node-id="O0ETea2fWPgRGWIkxNGBRw"><!--pnid:VZlXcVixgTRluKq8V8z9NM-->—</td><td data-page-node-id="kfQkO5Jq7pP6RSc20uzIxy"><b data-page-node-id="Uoem3GWqy21aQXt79F6Am6"><!--pnid:Pp4we2l1VYQSlwED9gnYz4-->5/5 份可用</b></td><td data-page-node-id="sdTssRpFDRWQ47bgOTLmzj"><!--pnid:jRrZh3LsiKHsu51wGlTPAw-->—</td></tr></tbody></table></div><p data-page-node-id="QnHv7voJT3zs0j223BUDRw"><!--pnid:AULFRqn7gIlTp5LpL4Ks7E-->缺项本身不是问题，<b data-page-node-id="mvA9VnYv5iZnHYy2rycjbi"><!--pnid:NvmlI9N22OZaIJYLIM02VM-->不知道缺项影响多少台设备</b><!--pnid:zqrCcAUONFdslAQugajG9w-->才是问题。本场景的素材覆盖度 5/5，3 个月纸质表全部可数字化。</p><div data-page-node-id="1W9JLoTMJ5HG5phcIT6rh8" class="think"><span data-page-node-id="4rOpMDtakcUP2rEgCMScpL" class="lbl"><!--pnid:Xv4tdCFsIU24DreFWpokhh-->这一步的看点 · 排除性结论</span><!--pnid:V2b9xYpGMMSnRCYzX0RjN3-->本场景的素材覆盖度评估明确：<b data-page-node-id="lcbyvUNVFMFpQTuKBMlBQa"><!--pnid:OHA17ikR1Azl76jMDyyWKp-->「以下场景不需要补历史巡检表 ——5 份素材已覆盖 3 个月时间窗、设备台账、维修记录三处关键数据」</b><!--pnid:zCqXuvCwfdCWIY7ePLz3X6-->。这句话的价值不在于发现了素材全，<b data-page-node-id="39FaSs7aGfBZLhkD15u3O4"><!--pnid:TCtJkWN56Mj8kXFoN8alqW-->而在于它把后续核对范围缩小到A12 区域 CRAC-A12-03 这一个位号</b><!--pnid:MN1tJs2SOJytkOh0le4kV5--> —— 省掉一整轮全中心排查。</div></div></div><div data-page-node-id="gKvKe04HPNQ1zxpBMwNnza" class="dstep">
<div data-page-node-id="YUlcFTzMsWehrg8EevVPWk" class="dstep-h"><div data-page-node-id="TfvPgLfPR3f2UsQOSTqtRW" class="dstep-n"><!--pnid:PjCuWHBmTt4TcXXrYRpnQv-->2</div><div data-page-node-id="YH69nhVWw2qfRtr4IRx3Tr"><h2 data-page-node-id="AbTBUs4oej1goca52D9Gii"><!--pnid:4UJA9bJgHELSMIF6wQyfdX-->结构化 · 手写巡检表转成设备级台账</h2>
<div data-page-node-id="HBSQNiQICYG2UEqAJhpWBx" class="sd"><!--pnid:KzdlTCmjwkdpGO7keb5erM-->手写缩写、勾选框、设备编号归一到标准位号</div></div></div>
<div data-page-node-id="RwzKSmDMBSMzcySZg9dDul" class="dstep-b"><div data-page-node-id="JInOFiOlOsjhm5GruaFC37" class="tbl"><table data-page-node-id="JYUWvzhWH9BKJxrIpBOq20"><thead data-page-node-id="0QdKno1Lv2iKFrB23ghumJ"><tr data-page-node-id="KC7KRjqbindBx2X70bXT0V"><th data-page-node-id="KKZPHnHA8HIKfLB9fDZBxD"><!--pnid:ZFnozMSQ8dWJPN7qF44f6C-->位号</th><th data-page-node-id="98KCIegJ2SeJ8AMS0dmdOq"><!--pnid:UVagv0HCtqsLKJ64YoI7N9-->5月异常次数</th><th data-page-node-id="vlHkZUdNHXz3Pze4FZPQKc"><!--pnid:F5U3qwHJFft4mIV4Fl4nH8-->6月异常次数</th><th data-page-node-id="fxCPZjEsdhwqZUmPKCTCrj"><!--pnid:g1VULKJcBehQuUkkR3Mxjf-->7月异常次数</th><th data-page-node-id="ZWkU75ZmGWfiHlOnwV3FHt"><!--pnid:TURbVnp8uGHEEAxK1XZLYa-->8月异常次数</th><th data-page-node-id="QwaiC3RiEUbgVxLfGEWj5m"><!--pnid:VS5dfSVssYDR2luF14UXNn-->累计</th></tr></thead><tbody data-page-node-id="b4KaCvIWYwr1FkotUgVPXy"><tr data-page-node-id="zZJiKtWQBJmcZHrc5rIjv1"><td data-page-node-id="3aifNBmjCSmYZoKJAFofaB"><!--pnid:Iylh5U5rEZzuuKQjSBBoEh-->CRAC-A12-03</td><td data-page-node-id="dQx2YMAYG8CDKZ7lEtZuFH"><!--pnid:mvbdyqOalEa1rhkhOCdaVk-->1</td><td data-page-node-id="WbTl19mO6zN2wWKZM2dv7e"><!--pnid:XTWxbFZuRrJfw9Q6aOId7V-->2</td><td data-page-node-id="gXnN0jYcpk0VoauD4De5DE"><!--pnid:1UHeVtA4hgNB0Fm5zt9NkF-->1</td><td data-page-node-id="NGD0d1uJJKvoqkGNU6H5nM"><!--pnid:gLaxj4ZRWLxxsPt486JufH-->2</td><td data-page-node-id="BZgZyjtLPbV1rGV7a3bkTU"><!--pnid:6U8R4uEfrSvr3SPu7VT3G3-->6</td></tr><tr data-page-node-id="jLwVEG7UjJk5gAzAFEpDaz"><td data-page-node-id="qZw22Oi7855hw0WlfFOFSl"><!--pnid:0paacSLq1JGmjTIqpHKvG2-->CRAC-A08-01</td><td data-page-node-id="kJe2IAqD2C8eZXv9NIaEkm"><!--pnid:jlXMWi31H11SQf6xzWDu1U-->0</td><td data-page-node-id="r2mMQK1C1vlrlPQdSPgkQI"><!--pnid:KFwdALhvNmh9uhsGkPTlB6-->0</td><td data-page-node-id="MYjJBMwryG7k0VdcExX6K5"><!--pnid:qHBi6zIhT2R2eR5Ks35YcG-->0</td><td data-page-node-id="zKPV5kKOhTGSNjLKbkWxjm"><!--pnid:UTDd6lljPmvXwfcfHNhnOc-->0</td><td data-page-node-id="M4sLio9iuuZRFSQqTZtcWd"><!--pnid:4QnevGoDSmBhFCmkyaIoJN-->0</td></tr><tr data-page-node-id="yBGZ1RKIiKz67Ue11EsOtD"><td data-page-node-id="wzBxQLIfYyrxUcmfGn61BX"><!--pnid:jD6fcygziAqEZVLDgNHHJk-->CRAC-B07-02</td><td data-page-node-id="oxJc7X0WVTYZNOv5gFWZyi"><!--pnid:egDM4kzUL2jyQmbwZPJxOS-->0</td><td data-page-node-id="x3WqhrR09uX9gX2ehUN16o"><!--pnid:aDOleb71eN51bnyTAOAs0y-->0</td><td data-page-node-id="Ihyu8dfbDJUM7tmvpV16OM"><!--pnid:B0i7ASQvua7ZvkDle97mMD-->0</td><td data-page-node-id="Kdf751Ny4wifaenrMxN0x5"><!--pnid:BAUV5y6cFImiN31JnedCQq-->0</td><td data-page-node-id="N5WpDsZHmTYJJ2Vpd1BuW0"><!--pnid:UF5o9o86DyrRlxCtZdUcdJ-->0</td></tr><tr data-page-node-id="EtNBIslT81rJius5i5Hoaf"><td data-page-node-id="TdLr4M3cv9FBFmXOBudBKh"><!--pnid:R283SEXHQyPYuqfjpNyPuj-->LEAK-A12-W</td><td data-page-node-id="wy8y9Qzu6TrCqiZ0Derd4U"><!--pnid:jQcLHgsLMEWiZzuYDpteew-->0</td><td data-page-node-id="Ovn3E8SDQIlx5mTWVy2pap"><!--pnid:2aeiHBlSxPEfU3LL8y1FsA-->0</td><td data-page-node-id="IMN5G7rhWBKeyAsdCZrdBd"><!--pnid:Y2FIBWMSNoSymIRzLVsI93-->0</td><td data-page-node-id="g7ORY5V8y18EhydgrG0b5O"><!--pnid:iTGdOWt2mwTynlkbieRKBo-->0</td><td data-page-node-id="K7AuBGxqCYfnvgEOyOEzJd"><!--pnid:vZUhC1i7deWftHxrrjNpd2-->0</td></tr><tr data-page-node-id="UKvZtt4lw0ESDf0KCcWxUT"><td data-page-node-id="CWiWXu7JS9eR5le4cmp7af"><!--pnid:s5Rw8ViW0zb45aj5qHy1Pf-->CDU-A12-01</td><td data-page-node-id="nrhm43NQwdOfKmRe8o5LK7"><!--pnid:MI04XV1WMByeUF3Lisl6uo-->0</td><td data-page-node-id="yWNkmsSyxUW8eFMWQTUVUN"><!--pnid:D4jfuOg8P87pzG9mZYMDmy-->0</td><td data-page-node-id="Fj9JdCU2TJ9GDJdFP2mTAm"><!--pnid:gNgzwpcYxLEMkvppnz3wlh-->0</td><td data-page-node-id="yIl3tFbEHfEDmsAL6Iciri"><!--pnid:nZoPHj0ojau0rC278CGxSZ-->0</td><td data-page-node-id="Z0aOUw7YhKFnpciVsM4Db2"><!--pnid:ZCQ1cLugFPhIJ7T5cRlk6P-->0</td></tr><tr data-page-node-id="M77e0kLVRNET6C8bWA7fFH"><td data-page-node-id="fy5LGgL8Q0xpfBMgYhFNam"><!--pnid:ng1rewrxWHvVTVQHLVvhWr-->UPS-A-001</td><td data-page-node-id="t2s2sR5rK7jnhM6udP37PZ"><!--pnid:EyBwilpX2IDPSnNUTJBeLE-->0</td><td data-page-node-id="4pY1Rb5U53rVOnGGvQlsr9"><!--pnid:cEUzJwRt3xlcHixUALM2O3-->0</td><td data-page-node-id="d7mjizowkYVribg1iQ5hIL"><!--pnid:bWLCawCYHJ7uJmuB2HCEtC-->0</td><td data-page-node-id="lEJaJZiaxF2NWDS4jlrBnO"><!--pnid:YOf1c0vvY8lwmxIwgM6T1v-->0</td><td data-page-node-id="MfkLoDSlSf6BbhGgLfHlVY"><!--pnid:EfaNlZOVBYjiYxAc8B7j13-->0</td></tr><tr data-page-node-id="bDLtv3FbBHtzAfgxKP8pAk"><td data-page-node-id="uZNt0ax6lXEPRZYhWWWBZQ"><!--pnid:FzNXnJOT4NfkHZm50D8tTT-->CDU-B05-02</td><td data-page-node-id="IpYVGy7t656LHsrw006JEb"><!--pnid:i4cj9WEuhz3tisdbeVRdkc-->0</td><td data-page-node-id="YkK2XcUEAHwdwYAL9zthIJ"><!--pnid:ME5gB5UhrdIu0Vi0aCZRIT-->0</td><td data-page-node-id="IWhIlnF5Qt68McbZRXWzI9"><!--pnid:B3mNQ4Argf5l7Ro0KcgBhs-->0</td><td data-page-node-id="6FQDR3idfUHgMMQbRyFqji"><!--pnid:unGhbaoZtlVyp8n4BtiNgS-->0</td><td data-page-node-id="aTH85t8WDfvsGRH8DGqOsm"><!--pnid:HUKTPjFMdsRNOkI3dsjFAy-->0</td></tr><tr data-page-node-id="xoTVnHxAYKLmjp4W7ijXLd"><td data-page-node-id="gEzcfmlQSlppvAaBJOnh0I"><!--pnid:DJckXbUE9hwWRGcNwzLpmx-->LEAK-B08-N</td><td data-page-node-id="ggYyGtvJ6NHCTVHNKLQn4l"><!--pnid:mAyS8elAAHYGdj3WSYTDHr-->0</td><td data-page-node-id="JPIwtA2mRlNno1eXrRVilE"><!--pnid:HKCjDsAzeuUQFve5l8bnLb-->0</td><td data-page-node-id="Xy01zC1ygEaIaK55bztR7I"><!--pnid:JGETWda2O74aOa5Nuxg9gc-->0</td><td data-page-node-id="dlrETymmI38wFds19dWpaf"><!--pnid:Ha9PcoBsNGlbbCa1g606b0-->0</td><td data-page-node-id="D6Oyh7nuFUpiWBi3pQjKrl"><!--pnid:Md7bczYyzI73mPL7KcsxLn-->0</td></tr><tr data-page-node-id="ClCtLmckQ16ssr1A5ibxgY" class="sum"><td data-page-node-id="WsVMnIAKxoK88T2SpTlyD1"><b data-page-node-id="z986ovKoKhrta3W8QdejHL"><!--pnid:HN7ph1fEDTYrhyl5Y5AXg3-->异常总数</b></td><td data-page-node-id="A4yCEy1L3ET4J4zxNa0hQm"><!--pnid:gUXaa4mZiQAbJwpyQePIiT-->1</td><td data-page-node-id="SOUGMpU0QAJRGsifH5Cqhh"><!--pnid:luCdgyrY2SL1r78lTVYRF7-->2</td><td data-page-node-id="RnEDUU0etSP5U6mkf7ole4"><!--pnid:2e7m6F2a4O9rnCrCqyGeH2-->1</td><td data-page-node-id="VQLvViTaTDVgXgNmlvLbA3"><!--pnid:vBsbdTOICoFf4ejPzQdkPt-->2</td><td data-page-node-id="YeuxTV45HUxlWjgt8tUAO9"><b data-page-node-id="kzuonOQEQBWDscYoybxIDX"><!--pnid:SOZ9vJy3PCbiLbTPbAaCmM-->6</b></td></tr></tbody></table></div><p data-page-node-id="dtbXX2eU7DMvqtko0rvtJg"><!--pnid:AyeetekGQC0rQFCKHBYsju-->3 个月内只有 <b data-page-node-id="WSAvMKTMNIjPfGMABvKhCa"><!--pnid:3AmutR7t8WO4DSVlDQut9d-->CRAC-A12-03 这一个位号反复异常</b><!--pnid:ul5Wy9ngQ4M5GqfRCL5xBf-->，其他设备均零异常。问题集中度 100%（6/6 = 1.0）。</p><div data-page-node-id="muuCrSlmx5GnjnwFiBg0mv" class="think"><span data-page-node-id="uDES74WRG6jWy3TEC46Qwg" class="lbl"><!--pnid:T3hUhDy4jAS0mgydCAA9iD-->这一步的看点 · 从历史里想起了公司踩过的坑</span><!--pnid:L5gMVamuAHhIMOJ6FeNXFZ-->翻出 5-7 月的纸质表：<b data-page-node-id="fNTbz3lEEV6JgcqJgJL6C1"><!--pnid:8ZfbifKBfskklnbkfXSO9S-->CRAC-A12-03 这台空调在 5/15、6/10、6/30、7/12、8/15、8/19 共报了 6 次送风温度偏低，前 5 次处置都是「加氟利昂 / 暂不处理」，马师傅自己都说「加过氟利昂说没事」</b><!--pnid:PNm38M6wfw3bv2KYMyba70-->。<b data-page-node-id="O1Qk8TwLoM070mNoma8myC"><!--pnid:1m6SyeGMUqFBeSZ15Uy0xB-->这次 A12 区 GPU 降频（故障 RCA 复盘报告初稿/GPU 利用率日报 的事件）第一嫌疑就是它 —— 之前 5 次加氟没修好，这次膨胀阀和水冷堵塞才是真因</b><!--pnid:DM2GJSf4F5FuC4yOb6PUiG-->。关键一条：<b data-page-node-id="4lKquREOUifXK7yJm6acKr"><!--pnid:HEji84dfp4z6OJsJS418uo-->这个发现不靠当年记得这事的马师傅还在不在职</b><!--pnid:rPvHLnxFys5foUlEBsqVjo-->。</div></div></div><div data-page-node-id="DRsfsOcsv46U4OSEd6MMFg" class="dstep">
<div data-page-node-id="Pw7UY6vQ0TDuceden8DLSE" class="dstep-h"><div data-page-node-id="tLqc6sXQIjrn9oFEaLuHpj" class="dstep-n"><!--pnid:VE2JDhyQbRgg056ISKgiI1-->3</div><div data-page-node-id="xqBG0CPNCULFzvWF7xuurh"><h2 data-page-node-id="LHElLUiWttjMWUOEfBWaiL"><!--pnid:AMVEVvMZNHh249YTnGp02Z-->交叉核对 · 巡检记录与动环告警对齐</h2>
<div data-page-node-id="rGlSvEOdCuKNvBhyKPL3cN" class="sd"><!--pnid:amEsFqHuLhtWWzdtorM84E-->两边对不上的逐条点名</div></div></div>
<div data-page-node-id="hEOobc1xz8a1JtO6ehPZIL" class="dstep-b"><div data-page-node-id="uMDcToklj4zmZ1KSL8ns1f" class="tbl"><table data-page-node-id="g4y7EE6sxu1TNjkDWwLpjE"><thead data-page-node-id="q4JwHS85jdZIxGruEM2aV9"><tr data-page-node-id="XvOQeesjw03sIOXR3NGhBq"><th data-page-node-id="QhhlopwBR6O5kYtCyu7PcY"><!--pnid:uUIT9N9WBaUfdzb48lVOnl-->时间</th><th data-page-node-id="4Pq2mVaTx1mub9ITwPLMWr"><!--pnid:W0pNamkk0VSyAMZVmmy71o-->巡检记录</th><th data-page-node-id="yZUfHpywalKxKtOurS71gx"><!--pnid:INgmoo4mfXRCRb1fujETxR-->动环告警</th><th data-page-node-id="PcEHHizw8FlBHP4kAbhx6l"><!--pnid:oXmoIQTWJESV3Z4aOaYeO8-->对得上?</th><th data-page-node-id="48zFDUcrr6y1f8KZm8ZqOU"><!--pnid:8rqexS8ylxtpLCTjAQexDY-->差异说明</th></tr></thead><tbody data-page-node-id="Goqej5F6EXWB4iM6ndUC5S"><tr data-page-node-id="Bx0Px3sSfBhBFEk8zp2bnG"><td data-page-node-id="jnGfmTbDBdtbzowVVCmPUZ"><!--pnid:i50JkZ3VaH7DqrdtEZE0Ec-->8/19 14:35</td><td data-page-node-id="aQ7teoBPTfKou15JKRwHWE"><!--pnid:o1w3UwAtAlZb4MDEikMq5G-->A12-03 19.4℃ 异常报修</td><td data-page-node-id="iuUeNz02ZagB5cxe3J3gn8"><!--pnid:F1PzMNY6EC4VQ4yB9BLW2W-->8/19 14:33 送风温度低 持续 8min</td><td data-page-node-id="HaG3Fhs5TrfUJs35ZhIQRq"><span data-page-node-id="1TENoxGVGhoSzXIWyByQq7" class="tag g"><!--pnid:zNMBnHhroEvPkDjVpr2VkG-->对得上</span></td><td data-page-node-id="qESUf0nPkhC68xIPn6vT0S"><!--pnid:ePZfeb0nMW1F0syOaQv7iH-->巡检时间比动环告警晚 2 分钟（动环先告警）</td></tr><tr data-page-node-id="YUkSbalqoxuy3OHxVZ3Are"><td data-page-node-id="shzxqmdzvYznCQuTznjfQJ"><!--pnid:fDZRQB3jUqy9xAuVkRKyaz-->8/15 03:22</td><td data-page-node-id="MKENUy0zo1M6KtaWrK5Lgc"><!--pnid:dgT97e55gkmkCADUZYkffU-->夜班纸质表未记</td><td data-page-node-id="hpynCHPcPz4N8jiVUhDVQe"><!--pnid:Rx2D9vRDwOtTFVNLBS9vqW-->8/15 03:22 送风温度低 持续 6min</td><td data-page-node-id="73HHcIfdOaDptCtOn6cMbf"><span data-page-node-id="sHUoLlyYdPpFibs1ZrgHbO" class="tag r"><!--pnid:soEkWd3DBEW5vL9KxMDBIT-->未对</span></td><td data-page-node-id="rWX09lYSMAjfaKaw3Jg0Xv"><!--pnid:ErGt0f56ZgnYWUFeuB6ABL-->夜班纸质表漏记：动环告警了没在纸质表登记</td></tr><tr data-page-node-id="QADCIqbkxRKDCYG8pWGKBu"><td data-page-node-id="PEZQBjZdjzyi3atptTHGLq"><!--pnid:GVTECN6WVEJS6YvHGRsZB2-->8/20 16:30</td><td data-page-node-id="rRiIXMyzjbYs35wWhbzFsT"><!--pnid:RlqHoJuqGBBNggcMVfplyJ-->纸质表记『待修』</td><td data-page-node-id="sbkcn9JedpqBo6ipWYnUAo"><!--pnid:tggvJsKrzteZLYpRMWsAEO-->8/20 16:20 冷凝压力高 2.5MPa 持续 45min</td><td data-page-node-id="OtlV4nN5E3qeqgRzTdorqQ"><span data-page-node-id="1ddgGM6xMh9b4biyzlMxPo" class="tag a"><!--pnid:hSBNfMkwu0u2voDBuo1LMd-->部分</span></td><td data-page-node-id="QnA9Sya83n8senOke0rzSi"><!--pnid:IG8TNUQnGV0L5qNP9zq8b1-->纸质表只记『待修』未记冷凝压力具体值</td></tr><tr data-page-node-id="HAnrgZuHA1EhHHI0GX1aYA"><td data-page-node-id="Qhoftv5YqXk1YLJOoE7ykQ"><!--pnid:YYXVtXUXUf2uk9wklNPsTI-->8/21 01:45</td><td data-page-node-id="0a6zJgugwXK7v42Z1WwPm0"><!--pnid:eTgpkDuoWLCHNKYiBNdzOD-->未巡检（夜班）</td><td data-page-node-id="x6yxhauM0tewwkNJBNk5Wq"><!--pnid:UPDP1DPWxZL2YAp3tPdg6f-->A12-R05~R08 进风温度高 持续 14-22min</td><td data-page-node-id="6pZ5l2S3VldLcb6bMhWnFX"><span data-page-node-id="qe3FrkcCJx1CAr1ej9CC3A" class="tag r"><!--pnid:8uxtwX8Ht1NsMJTJOcjHCF-->未对</span></td><td data-page-node-id="Nhq62GULXnjuiFNiBQ6C8o"><!--pnid:DFJrIJkwzjnmlGmp0s4CH0-->01:45 凌晨无巡检，进风温度高未及时发现</td></tr><tr data-page-node-id="TolHorIkFZJ3Pn0wBTMuZA"><td data-page-node-id="4ppOTi5HZ9jnRLq7yd5d3W"><!--pnid:yzKAdYguri8w75gor0L3Sg-->8/21 12:42</td><td data-page-node-id="3kWw0OxcYmyE7wNNJz1MNO"><!--pnid:u9edefK9jFG3I8ELAU7J19-->纸质表 15:00 记『已修』</td><td data-page-node-id="kD1TwIfXGwsaw9k4ADTn1f"><!--pnid:qUiKzTLQXRr7jLG3MAu4bE-->8/21 12:42 送风温度低 持续 1min（已恢复）</td><td data-page-node-id="u1c2u3FPVNLdokixEdGTf5"><span data-page-node-id="Dqtai44xUNQHyQLhWRRuZy" class="tag g"><!--pnid:V8WFm52pGpPQil4ds3hCeC-->对得上</span></td><td data-page-node-id="yRYYiXrjn9ZuBdgOYMcE0q"><!--pnid:qJHQmPxIybr9A9lLMndEv3-->纸质表滞后 2 小时记录修复状态</td></tr><tr data-page-node-id="FxmFAs1rOFxkG7aT27N0nh" class="sum"><td data-page-node-id="edK6fnBJjLnbl6EFBJDjep"><b data-page-node-id="HrRrpYw7l5FTyAfxaTpLIe"><!--pnid:SCZWLEMRQZIj7IkFEYCthP-->合计</b></td><td data-page-node-id="fyPoEdyDFGaRblm74cgCbS"><!--pnid:VtapZAPDAWUrxaJ7urjlAD-->5 条</td><td data-page-node-id="Ay3tFcBa1lzkjlLEip5MzC"><!--pnid:PzSg86beQvdTDRsCGSdaHY-->5 条</td><td data-page-node-id="iVsuUWiZ0rA6OyUzbNZ3d2"><b data-page-node-id="0BYaokTrNIhOWbitJ1ufyt"><!--pnid:pgDHUsqP9RKBaA4Jo8uZP1-->2 对 / 1 部分 / 2 不对</b></td><td data-page-node-id="5hQasFhtumcBzxwCAf8KLM"><!--pnid:1ZEsqudu6OUQLUval5fqB8-->—</td></tr></tbody></table></div><p data-page-node-id="IlB8iaGDM3xPn6WWnuRIqc"><!--pnid:6hrG2xzGqEL5NB6m0ZazMl-->3 个月内动环告警 12 次，纸质表完整记录 9 次（75%），<b data-page-node-id="qLKhjbrflLbBXDILBo24mz"><!--pnid:kx7d7NOKwuk6v0twFLodi6-->不一致本身就是新隐患：8.15 03:22 夜班漏记 + 8.21 01:45 凌晨未巡检发现进风温度高，导致 4 张 GPU 降频 5.2 小时</b><!--pnid:7gGrfwfu9EX9BtVxjnN3cY-->。</p><div data-page-node-id="892M8F5PXd9X2J7jFUwqBp" class="think"><span data-page-node-id="NCunNWQ01qzc52SXyoK5u0" class="lbl"><!--pnid:05q8aAnj61zLZpvNlp3ASf-->这一步的看点 · 该拦的地方拦住了</span><!--pnid:w82ezFPFkYGDuV4uRwYuf7-->日报结论：<b data-page-node-id="BdBcVZ4VKPYkThOyVHns7c"><!--pnid:OBNGdyCAFCJhwVihjprh2s-->「8.15 03:22 夜班告警未处置 + 8.21 01:45 凌晨 GPU 进风温度高未及时发现 = 现场处置在『按点巡检』与『24 小时监控』之间存在断链，A12 区制冷隐患未闭环前，该区高密柜不建议再接新客户」</b><!--pnid:Y7Q8rLX6lJBmchOPBZAXkf-->。A12 区是已上架的 5 柜 GPU 区，对应建议是<b data-page-node-id="huGDQEyKn3Ve2CAWWj6EHs"><!--pnid:p2LnhslnWTtmBFey8fFSdc-->暂缓对该区扩容上架申请</b><!--pnid:CgsddujfcUyfPHpUiu1qVN-->。</div></div></div><div data-page-node-id="PF1bf7mZ3qlI40cgkqsK9E" class="dstep">
<div data-page-node-id="lmW9FEsCysldNdqRAxWF5E" class="dstep-h"><div data-page-node-id="r9fW8pgMSkgqmXCJ4Zff0k" class="dstep-n"><!--pnid:V2pC539QyZn0KjkIKSKtMo-->4</div><div data-page-node-id="Ns1rO59VaDnWyESdQHzZHv"><h2 data-page-node-id="xANNa6BTHoAsOS4Puv8uPT"><!--pnid:uskdFnNDWzdfysm3pnhkaV-->隐患聚类 · 同一设备重复出现的隐患点名</h2>
<div data-page-node-id="LyZBaM65i9YQTVbpdvm5xW" class="sd"><!--pnid:LTXKMYIawJjn0mUpmIHLPS-->按位号聚类 —— 这是纸质本永远给不了的视图</div></div></div>
<div data-page-node-id="RXShXx37KVjGYObpT07IZi" class="dstep-b"><div data-page-node-id="O9jTgkP3EqpOj2xD3mfTvZ" class="tbl"><table data-page-node-id="suOYt3cFPFNrbBEUjAD5aG"><thead data-page-node-id="z7ekdZDzQ3y54woiHBeZ34"><tr data-page-node-id="AIijYtE0ORYUFPsP3I5noL"><th data-page-node-id="sWdWXPhxuTj8w8fXjc6EDj"><!--pnid:19deMcu4EQquj3vSFA9OWu-->位号</th><th data-page-node-id="53WyciQvZCu198C9pL5zeC"><!--pnid:yGx03P7bi1YWR4NA5D99f6-->异常类型</th><th data-page-node-id="TX7OUJwUIwt64aOb1n576e"><!--pnid:RWJzw7ovywtBIij0A0IOGn-->3 个月次数</th><th data-page-node-id="EJ0HqbeZ8m5CazrcQzAmr9"><!--pnid:eOdVI5UlyFK17QIgWpHxAj-->状态</th><th data-page-node-id="X8bkX0lawG7hUCFcA1QiTT"><!--pnid:ORNqTOhNIjlDzvgwfrICS3-->建议动作</th></tr></thead><tbody data-page-node-id="z1nsCljmmjuZd1MZtv4EnU"><tr data-page-node-id="TzuhykAHCEY1C7yxRgawRh"><td data-page-node-id="hbh5G6LZkHCwrs1d7x2mKl"><!--pnid:iIZAGXUaZKcWKYyBeLMlBH-->CRAC-A12-03</td><td data-page-node-id="JBfy3oZ8CB6NRkNXEvvAv7"><!--pnid:YU2dNGGqK6v6Z1d0Nc7Ycu-->送风温度低 + 冷凝压力高</td><td data-page-node-id="0saDfZbijvUmQCZKEb3ftQ"><!--pnid:vCAo0PfaH8tvbmM0BJakYd-->6</td><td data-page-node-id="ejtRaxoGefuDBt65p6Meh6"><span data-page-node-id="HUbF1bNHY2HdsmB0g9UMn3" class="tag r"><!--pnid:6cMEUwnIwPtUocj5NIHqCN-->慢性病</span></td><td data-page-node-id="uPyTub5oErnmkJZk5JHWiy"><!--pnid:hsYPtf7y3Xysd9DJe0SkG7-->WA-0821 已修，<b data-page-node-id="mH30JAjEeJUB6VyVIwTPI1"><!--pnid:wSeh6wbffbK0xNNf5XFlSd-->建议换机</b><!--pnid:QmcodnN9Trv2XB0S0lEFwT-->（维修成本 2.8 万 vs 换机 16.4 万含 3 年质保）</td></tr><tr data-page-node-id="mO27fZiIGgg5LJagCPL8Yl"><td data-page-node-id="8UugTyfc6Of4D0u3cVbZsB"><!--pnid:qw42xbW9AHuFDFxtJt2hu1-->LEAK-A12-W</td><td data-page-node-id="Q3EfnyD7aJKXgtAYxNsQVb"><!--pnid:x4qQoimBzccewfjjv6WkW2-->暂无异常</td><td data-page-node-id="mtvzoMqAfjNtrc5xNFpYUu"><!--pnid:D6AtUzzZbrxrGEY9PrJFy1-->0</td><td data-page-node-id="9zckBuYtjDTEuGXrD8kKQJ"><span data-page-node-id="9Xqf5HpcU3ggkSaHrCYdFp" class="tag g"><!--pnid:c7tevSzxpcIVmHaBI5Tvm1-->正常</span></td><td data-page-node-id="4HFA3fZmvTaTGS59gzxq6V"><!--pnid:Pp6lLrCdlO9ABUv6r0KRGf-->例行巡检</td></tr><tr data-page-node-id="SVhZBCp8rcHJxJov8XZECd"><td data-page-node-id="IcZZP7aqyaBRWltN0dBF8y"><!--pnid:p06rOMjazOsmivuz6G6EpF-->CDU-A12-01</td><td data-page-node-id="TpzYOu9pFbyJrQP2132yG2"><!--pnid:iAsZ91wLjYtnRM8xXDtjcn-->暂无异常</td><td data-page-node-id="03Xic3uTC9Dzkji6jb6K3X"><!--pnid:TlauAMnMRMn9NVvGpuauuO-->0</td><td data-page-node-id="LCCHF9MthfbgJEFeQNpZUG"><span data-page-node-id="Tmm1MxzVZmi99zBQvu0DSJ" class="tag g"><!--pnid:IAa4HPrrjlvqDEk13QMNPt-->正常</span></td><td data-page-node-id="zYt6a2gbOWRTUzEfIGiFC9"><!--pnid:EjY6wxpmHW63TJlzNPul4t-->例行巡检</td></tr></tbody></table></div><p data-page-node-id="V1OxB7Vv5LCD7KXx0WIFWt"><!--pnid:0vQdtlQdURfBDYzPENVq1w-->慢性病设备清单（按位号 3 个月 ≥3 次异常）：仅 CRAC-A12-03 一台。</p><div data-page-node-id="pSG73gPtJWHrem7ILDLeME" class="think"><span data-page-node-id="N31JSivq4ou4wdp9oXIgwh" class="lbl"><!--pnid:RTE1STwGOqn7uLtHr92EuT-->这一步的看点 · 排除性结论</span><!--pnid:W2UC0g66a6vgc26fzGelI2-->「<b data-page-node-id="AtHrENcCIIeCLcA0IpOvPZ"><!--pnid:ElCJ0aQ0SOGvQ3f7KPxStM-->LEAK / CDU / UPS 等其他设备可以直接排除</b><!--pnid:xp1pgzrb6SPOApYnJPXB8r--> —— 3 个月 27 次巡检零异常、动环零告警；问题集中在制冷侧 CRAC-A12-03 一台」—— 把排查范围砍掉一半，总经理会上不用再被「是不是漏水、是不是 UPS」的猜测围攻。</div></div></div><div data-page-node-id="NHIyr4MmuePPF3t0q8FQ8r" class="dstep">
<div data-page-node-id="4DDzJdUhzpcUPp42CLZSkr" class="dstep-h"><div data-page-node-id="ywbNdo14cW0YAI8iquLKdP" class="dstep-n"><!--pnid:JgnR6UHhnfjhvGiYhLQEu7-->5</div><div data-page-node-id="ybYaXp2Zmu8AbG6355JPCN"><h2 data-page-node-id="Ax4NJTZCUvUHsDPGItFhv2"><!--pnid:vNaHaSUTsyKGI42090dKL2-->日报成稿 · 生成可签字归档的巡检日报</h2>
<div data-page-node-id="LVyaleAYZlQWkwwlo2pyPl" class="sd"><!--pnid:AUylvgqJv1eE2IUnRPqZe9-->当日摘要 + 隐患趋势 + 未闭环事项 + 双签栏</div></div></div>
<div data-page-node-id="ZMD0pszxlKuFMlNkvjsGQs" class="dstep-b"><div data-page-node-id="KL9ntXyoGfoPHVOTmAYlUG" class="tbl"><table data-page-node-id="P9MEjX0IE5Of7Q2gXfShnE"><thead data-page-node-id="Ui7HZ1eOnZz86k9dPpE4gF"><tr data-page-node-id="6qFMuh90WDwa6ZcTV8zRhf"><th data-page-node-id="ErDzJ8bc68NYbBPHErNdRp"><!--pnid:qB4vhsw1jV2u8JaBgvqkYO-->#</th><th data-page-node-id="6Vf9qL9xpyr2HUX5WfZfB7"><!--pnid:C3ib7TpqKFo9N0GUQvGC3M-->栏位</th><th data-page-node-id="uCmdsQeGKUsMxx1nrWcaan"><!--pnid:ZCLZToduc9orwMJsdkWQr8-->内容</th></tr></thead><tbody data-page-node-id="ZsAJA5TyR9ssWAZ0L6Md6q"><tr data-page-node-id="oN9NtWydnbghquTNtj2GXb"><td data-page-node-id="yKh7AOjm0JGH2NA6ctOPUV"><!--pnid:goV1I7rljh9Cw6cc3GgfYt-->1</td><td data-page-node-id="ZoQQ9JWG9DU1vl6pny6KpO"><!--pnid:tgSw3ywBQbue47r8pj0R4C-->当日摘要</td><td data-page-node-id="mcTMbwMwrTlAbrN4g2RCYY"><!--pnid:KWyqDjOJHwRBbG6i4sopLK-->A12-03 空调异常报修（WA-0821），8.21 已修复；A12-R05~R08 进风温度高持续 14-22min（已迁移任务到 B 区）</td></tr><tr data-page-node-id="3b4ZUryY67xKSunuQYJIoC"><td data-page-node-id="psz0OCMFGe2oeJtRIw1bbv"><!--pnid:LSjkpEddXaWfP4MmdsTwcK-->2</td><td data-page-node-id="dqFTd2Y0jRgbfOlA8kK9cC"><!--pnid:xFcxTfJZlDUB9lY4OiCP6q-->隐患趋势</td><td data-page-node-id="DvSPXKkgtKL91T7KU1xjr4"><!--pnid:8lvGQEuy6SEubIWZ8dsv1F-->CRAC-A12-03 三个月 6 次送风温度低，建议换机（详见隐患台账）</td></tr><tr data-page-node-id="v2PAOHOMmZT0FH3ycV5qzm"><td data-page-node-id="ScBdUA9RP2MuwmOwBaS7Av"><!--pnid:Ria19g8wyA9DrQpiBiNNQt-->3</td><td data-page-node-id="KHkZLjiMNfwqXH8mkpNp1B"><!--pnid:KGApBgldSvJDDQDbFZErPC-->未闭环事项</td><td data-page-node-id="vdQeEgyUxpKKyaG6Ue1NTM"><!--pnid:H45MrKSNTzM4mLNTBG2Reh-->A12 区制冷隐患 → 等待换机方案批复；建议暂缓 A12 区扩容上架申请</td></tr><tr data-page-node-id="UCyXgn6p49KNFMO2TxnEp7"><td data-page-node-id="whnj43pqBf88eoFIVRXrIE"><!--pnid:9aqMGiEGjEMK7ukq6hzz7L-->4</td><td data-page-node-id="NeFAgpDEK8O7el0xEA80xp"><!--pnid:uLcDmcJUc7R2bsbBuJxyXV-->巡检人</td><td data-page-node-id="LtTTWhMjskOiHNP6F3pWm0"><!--pnid:kGE6REjQ6nZDRp9I9nnYp2-->白班班长赵磊 / 夜班值班员孙倩</td></tr><tr data-page-node-id="uIZgzXzwKLjmP7zClWDrQo"><td data-page-node-id="8ypQdvqiiedsHif0zkvCHr"><!--pnid:nbcSnw6FSrw7QyPnNalnEH-->5</td><td data-page-node-id="yO9JO75pkWuXdsWry6624T"><!--pnid:S1nnAlufLPeLrkkmOyhWxM-->复核人</td><td data-page-node-id="60WMrknZyqCM8ZFdWDkfP0"><!--pnid:CtvuSd3uR3bgIdH0xzHsXI-->运维主管（签字栏留空）</td></tr><tr data-page-node-id="pnAUYCzCvqiEOlt66iYkTt"><td data-page-node-id="zFscagSAiGT3P5yAhJezkq"><!--pnid:WqMEHRSYOqzCGV4oIoEN11-->6</td><td data-page-node-id="30LQrPLNClITPqKJj9Klnm"><!--pnid:INjdcmqvlnVgQBQmfu52LY-->8.21 凌晨 01:45 巡检盲点</td><td data-page-node-id="LOwkt14L7mW7MGOkz8heRL"><!--pnid:ag3bSehmO6LsSpOv7RBRJ5-->夜班纸质表漏记动环告警 1 条（8.15 03:22）；建议增设 A12 区温度自动巡检项（每小时）</td></tr><tr data-page-node-id="RXqhXBy0VGS7UmUR8QOb8W" class="sum"><td data-page-node-id="s98t14sKf7SN9NScoFzEAx"><!--pnid:QHdGen8Z1SoCjuTyQoWrpw-->—</td><td data-page-node-id="LG9aBNGxtRXzypCkZhaZCW"><b data-page-node-id="LY8Uyp39QLLSZr1QLkHu63"><!--pnid:cfwGXPqgrzNPrz6hfyfBBp-->签批栏</b></td><td data-page-node-id="Wwb4jw8vGyku2Kxa4zyuMi"><b data-page-node-id="YJf5E5qO6kDGRxMDLccpiC"><!--pnid:sBLtdOgurdrsGU1OUdNYpO-->巡检人 ________ / 复核人 ________</b></td></tr></tbody></table></div><p data-page-node-id="ZZ0AO4D5HTxdgYDIauRgGw"><!--pnid:Krk5mO37LV6sgttNb4z7Bl-->日报已通过纸质表结构化、动环告警交叉、隐患聚类三层加工 —— 可上交月底安全例会与总经理办公会。</p><div data-page-node-id="AUwQl3sB98rmJyFzy2VS7p" class="think"><span data-page-node-id="TcKYAWlW07rpbehIlWrEwg" class="lbl"><!--pnid:gLQdoYcVmyNMy1mv4Fh4k7-->这一步的看点 · 把技术动作翻译成钱</span><b data-page-node-id="QgkN9BMyNHs4IAaKc9pTQ9"><!--pnid:BCZX5i6oXmuKYwuO3jQlRS-->同一台空调修 3 次没好 vs 换机的账</b><!--pnid:08oeml8I24hE69qIJx6llD-->：3 次加氟 + 1 次维修共花 2.8 万（含 WA-0821 的膨胀阀更换），但 5/15、6/10、6/30、7/12 反复 4 次加氟未根治；换机报价 16.4 万含 3 年质保 —— <b data-page-node-id="lwrMH7PcsEkkHmLdCrCtUv"><!--pnid:yDYoc03tXwkT0pS3EsIxHO-->比再修一次的 0.87 万贵 15.7 万，但 3 年质保期内免修，与反复修累计 0.87 × 3 = 2.6 万 / 3 年持平，换机的隐性收益是把 3 个月 6 次的隐患记录一次性清零</b><!--pnid:bRv0MKIzdrLqWMi6aSV5xG-->。这笔账算给总经理看，决策就不再是「再修修看」。</div></div></div>

<div data-page-node-id="yvCdPHzdBe0zIJopSL7ciW" class="verdict hold"><div data-page-node-id="l4e3F3P9D4b7w0Ya79pVbM" class="t"><!--pnid:pixQPijwHXvz69B0k5ZMu9-->这份日报现在还不能直接发</div><div data-page-node-id="t1RUiUfVpBeRtRrI9IHYsA" class="d"><!--pnid:k7iDk2GzGNPbWCPZJljAYs-->A12 区制冷隐患（CRAC-A12-03 三个月 6 次异常）<b data-page-node-id="ZCX4NkV6j0JGaRIuJpr4PN"><!--pnid:PecSU8qvBSeSY0kMqRuGI1-->虽已修复（WA-0821 已闭环）</b><!--pnid:9rLvouLen4fp69iygXpMPg-->，但 3 个月内反复异常的根因（膨胀阀 + 水冷堵塞）<b data-page-node-id="rPeAGXH576hYNIPjBmV42U"><!--pnid:05QY4JjrOehtN9oIiOrqbo-->是旧冷机的老年病，修复只解决了 8.21 这一例，剩余寿命未评估</b><!--pnid:02Ygch2Pjgv7D7Sn9x9Y98-->。日报结论里<b data-page-node-id="JEoIy9lK4cGRS0NoyYY2Q0"><!--pnid:pwMmhVxK1yrEAV9pgSH70w-->「建议换机」是事实+成本测算，但换机决策涉及 16.4 万预算与机房改造窗口</b><!--pnid:0JTtTtk7UUlKSiAjxQqZU6-->，须总经理办公会审议。<b data-page-node-id="BaosnftUJ17iGo1zvskB7c"><!--pnid:lBf6DheFsyASsfdtgcUDaV-->方案一</b><!--pnid:YReW1sTJHgyaEKUu0lnyB9-->：日报以「<b data-page-node-id="QxLj0t7zaKMPaN0wXP7CJ6"><!--pnid:BZSWLwZ3HhIPlupltLiMcN-->A12 区制冷隐患待换机方案</b><!--pnid:zFvrnrnKrJZwTchuoKRApB-->」版本提交，附带<b data-page-node-id="K0fnVYcOk4PG8Kmhr32BhC"><!--pnid:sNo7DF4MMBOEcDpHfriXGX-->换机预算 16.4 万 vs 继续维修 3 年累计约 2.6 万（持平）+ 反复异常的事件风险</b><!--pnid:c85SGf4SxUw8zVSq1VD5ze-->，决策事项由总经理签字 —— <b data-page-node-id="okKfNVQm8gxCwzufsGlA1A"><!--pnid:nDP3prxqzxZGiis6dKSP9H-->这份报告今天就出，明天上会</b><!--pnid:gyTcib45EyDGZAPitDtF10-->。<b data-page-node-id="y1rXhPys8BwomaVt4gNwEw"><!--pnid:idqReL4vDeMauJvEoQPlXs-->方案二</b><!--pnid:yLZqap5inR2vqazQiyv7S2-->：日报以「<b data-page-node-id="V7j7FwVtuOPgRWEQi7GDqz"><!--pnid:FXs7zisRNhW4Zhbg1hF39e-->A12 区制冷已修复</b><!--pnid:8orkA6785ZnNZnGw1w8UN7-->」版本提交，仅含 8.19 报修与 8.21 修复事实，<b data-page-node-id="fqfP4xU6arnkWriXAqSVVO"><!--pnid:sNC12yhtU2IkVjykfcqVgu-->不含换机建议</b><!--pnid:uxsHJqBAczs1C4p0qN9iik-->，但<b data-page-node-id="6f7oG3pqgPYRV5uKAXF3vG"><!--pnid:5kTPy75y1Wct2RRVATbyJx-->8.15 03:22 夜班漏记与 8.21 凌晨巡检盲点</b><!--pnid:aTyMY40JE6rWyjqeQYIjU3-->两条改进项必须保留 —— <b data-page-node-id="pFgWNeDSIPCbRK45c2uV7I"><!--pnid:9ey5ror5ekZiNZlzFaRH4v-->这份报告今天出，明天下发值班长改进夜班记录流程</b><!--pnid:h12wkZhcufjPTdyEyxTFsu-->。</div></div>

<div data-page-node-id="jxSW0FYOQP0wgQLJSTZnuS" class="dstep">
<div data-page-node-id="n5ycGoHSDQA7avqTtJqRn0" class="dstep-h"><div data-page-node-id="znncQB8FtvIGXk3osO6es0" class="dstep-n io"><!--pnid:uT4ZdraETDGDPVqLf8pAlE-->之后</div><div data-page-node-id="wCzKoBtYVqpOzL6w2YBNwt"><h2 data-page-node-id="zTmI3EmvhgWZrs40ckGpdj"><!--pnid:9uyugiqQDIxGVc6G8qCBTA-->这一次跑完，公司多了什么</h2>
<div data-page-node-id="fTwK0hM5iRwpHBdgexymjA" class="sd"><!--pnid:YCkWC4MsoIyGzZdogjsM40-->不讲省了多久 · 讲少了几个隐患、沉淀了什么</div></div></div>
<div data-page-node-id="e0eWX2905wH1iedvqkXxKr" class="dstep-b"><div data-page-node-id="GSdAuJWF9fClZ3ZOoPJd5w" class="act"><span data-page-node-id="KZhKxrjd9cOtAfi3rloMmo" class="ic"><!--pnid:7cZvzhFA8ri8P8WjkfTFmv-->✓</span><div data-page-node-id="m4AADmKvx1jPxtyvLZNQdS"><!--pnid:rfUYvFuVAetcuDJSzNJc34-->三个月纸质巡检表第一次变成了能查询的设备级台账 —— 下次回答「上个月报过没有」是一句话的事</div></div><div data-page-node-id="fzGDOd2lbphoV3nQEmFLxe" class="act"><span data-page-node-id="lj8GcN5QiOB5jxzXqJ8wpS" class="ic"><!--pnid:NyKBATT7f5ZcU8eoOC5sRw-->✓</span><div data-page-node-id="pwkNEAY0Vy800CouAiiDMR"><!--pnid:9ZKIJUQlSpYxeOcscMkpIj-->同一设备重复隐患的聚类视图沉淀下来了，维修还是换机的决策有了依据</div></div><div data-page-node-id="hhkRIxSYiKVjmVEwCOtTRs" class="act"><span data-page-node-id="mTZ5rEKSsJxev5bAqp5t0d" class="ic"><!--pnid:AotbQfF7UEBW2oBQpud99L-->✓</span><div data-page-node-id="aSWLV4aUg3EZCkbNL6lvaI"><!--pnid:qe0F7ksu8sHUl2QZaXqF6P-->巡检表与动环告警的对齐口径固定下来了 —— 两边对不上本身就是新隐患</div></div><div data-page-node-id="QyREtgz3MPXyQ2uC5SNNNl" class="act"><span data-page-node-id="FwF8BDnOlGXmMAZnkYtPUx" class="ic"><!--pnid:2zES2Uiv5T6MiKVNCKVeVx-->✓</span><div data-page-node-id="iLGoWZhNawJKNPG0chDxdh"><!--pnid:t8A2dxEEh4h1NsanbHp95O-->岗位角色变了：值守从「抄表的人」变成「看趋势的人」，抄写归助手</div></div></div></div>

<section data-page-node-id="lBLBNJZd5ddSzXIMLCXOuu" class="blk">
  <h2 data-page-node-id="IIS5B39HnB6lT2wGSDllcc" class="h"><span data-page-node-id="xLooHFGlEGaIkw7nRNLEIP" class="num"><!--pnid:5W0KD4iRTWJ2eAamY2mMvn-->追问</span><!--pnid:sISUsz22jwBXrD5nVaNR7u-->现场可能被问到的</h2>
  <p data-page-node-id="aq2ZjSqkg6RFBEXNPwTJ0y" class="subline"><!--pnid:WnGd6gM3VVvJS0FQUJKLzv-->答不上来的问题，比答得漂亮的问题更能决定这场演示的结果</p>
  <div data-page-node-id="g3PG9sFy56agKdmnd25AOD" class="fq"><div data-page-node-id="2LiPOv3vsR6I0J3VwCZTQ8" class="q"><!--pnid:HUNUXBTBe4jfsv6tcYsPz9-->能不能直接替我们判断空调该修还是该换？</div><div data-page-node-id="Wj9Gxg8pkwXVrLshckBEqZ" class="a"><!--pnid:nUIENYSZ2aEqDHOrCqGLMe-->不能，判断栏留空。我们给的是「修三次没好 + 花费 2.8 万」的事实清单，换机决策要拿 16.4 万的预算，这个字必须人签。</div></div><div data-page-node-id="QWAqqgY0I0udLiqVMGZRH6" class="fq"><div data-page-node-id="kCqqVcGZ7NSOeZD2sWntPz" class="q"><!--pnid:e6TtHfj1s43t3FD8oeVtrU-->手写字迹识别错了怎么办？</div><div data-page-node-id="iiVORnYpnzY978heYx9jAo" class="a"><!--pnid:3O60DNOWZmmZJYvPVJl0NT-->识别不确定的会标黄留待人工核对，台账里每条都带原图出处编号，点开能对到那张照片 —— 宁可慢一步，不猜。</div></div><div data-page-node-id="M9ZukwNWSiYFD7cAkObXAa" class="fq"><div data-page-node-id="LSDh8m7i8rdw2n1SOzdpQr" class="q"><!--pnid:cSTZSlZKlpByPglf14Bw9G-->巡检机器人是不是就不用买了？</div><div data-page-node-id="KaanijFak0SW9wS7N9p2a9" class="a"><!--pnid:vskeHBOALo5qzxdIUYkJxL-->两回事。机器人解决「抄表」，我们解决「记录变成台账、台账变成决策」。机器人抄的数一样可以扔进来。</div></div>
</section>

<div data-page-node-id="Ujg4c5XbVVzMrrJjue2oJw" class="cta">
  <div data-page-node-id="jkLvbmh41NXmHgLZlTSBL0"><h3 data-page-node-id="cpgYTWRPhuKx6CRhlf4vNy"><!--pnid:zjTAMyGTNnpv5IxEOjQlSA-->想了解来龙去脉？</h3><p data-page-node-id="xn2CGISQZ85Tbp0thR3cEC"><!--pnid:9ffxrWazEATWgKbVbtAjNt-->回到场景引入，看这个场景的痛点、做法与边界</p></div>
  <div data-page-node-id="CEkfWDqK3RvOdoWEkvhpkc" class="btns">
    <a data-page-node-id="aqS7f0hYMWDG20lFheMKk8" class="btn ghost" href="场景引入.html"><!--pnid:ABbQ1Wm5xuwrNYy4OqOdZx-->返回场景引入</a>
  </div>
</div>
<footer data-page-node-id="4tjsRa9Ban3yn9XqC7vanZ"><!--pnid:QB2K7XKKTrvcqdP0IPHKF9-->真实业务格式 + 脱敏构造数据 · 不承诺效率百分比 · 判定与承诺一律人工签核</footer>
</div>
<script data-page-node-id="BN6Fcy87wY1fsqR9dMPBw4" data-pnid-children="YRFLAcs2G6cDrra0XEmahS">
function cp(id,btn){var el=document.getElementById(id);var t=el.innerText.replace(/复制$/,'').trim();
function ok(){btn.innerText='已复制';setTimeout(function(){btn.innerText='复制'},1400)}
if(navigator.clipboard&&window.isSecureContext){navigator.clipboard.writeText(t).then(ok).catch(function(){fb(t,ok)})}else{fb(t,ok)}}
function fb(t,cb){var a=document.createElement('textarea');a.value=t;a.style.position='fixed';a.style.opacity='0';
document.body.appendChild(a);a.select();try{document.execCommand('copy');cb()}catch(e){}a.remove()}
</script>
<button data-page-node-id="wtpJMihMPudyFHPgaJvd4K" aria-label="回到顶部" class="wb-back-top" id="wbBackTop" title="回到顶部" type="button">
  <svg data-page-node-id="VIz1xZiIOTAGWupqAEeJ3N" aria-hidden="true" fill="none" height="20" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="2" viewBox="0 0 24 24" width="20"><polyline data-page-node-id="gbVDCZhns0WSf3fN9yK7NR" points="18 15 12 9 6 15"></polyline></svg>
</button>
<script data-page-node-id="cNPNg0j1DxqoR1VsZ6ownl" data-pnid-children="0piHfB7XcC0orFThrAi84k">
/* 回到顶部：滚动容器是当前场景页自身（详情模式下主站外层滚动已锁定） */
(function(){
  var btn = document.getElementById('wbBackTop');
  if(!btn) return;
  function onScroll(){
    var y = window.pageYOffset || document.documentElement.scrollTop || 0;
    if(y > 400){ btn.classList.add('show'); } else { btn.classList.remove('show'); }
  }
  window.addEventListener('scroll', onScroll, {passive:true});
  btn.addEventListener('click', function(){
    try { window.scrollTo({top:0, behavior:'smooth'}); } catch(err){ window.scrollTo(0,0); }
  });
  onScroll();
})();
</script>
<script data-page-node-id="Cbefl8Tw2bxjslBYGIv1kJ" data-pnid-children="ckYzzAGaIMSM95LvLshBt5">(function(){try{if(window.parent&&window.parent!==window){var h=document.querySelector("h1");var t=h?h.textContent.trim():"";var slug=(location.pathname.split("/").pop()||"").replace(/\.html$/,"");if(t)window.parent.postMessage({type:"wb-detail-title",title:t,slug:slug},"*");}}catch(e){}})();</script></body>
</html>